"building_type","gtc_btu_per_hftF","baseline_electricity_consumption_kwh","baseline_natural_gas_consumption_mbtu","baseline_site_energy_mbtu","baseline_source_energy_mbtu","baseline_carbon_emissions_mt","baseline_energy_cost","baseline_peak_electricity_demand_kw","gshp_electricity_consumption_kwh","gshp_natural_gas_consumption_mbtu","gshp_site_energy_mbtu","gshp_source_energy_mbtu","gshp_carbon_emissions_mt","gshp_energy_cost","gshp_peak_electricity_demand_kw","savings_abs_electricity_consumption_kwh","savings_abs_natural_gas_consumption_mbtu","savings_abs_site_energy_mbtu","savings_abs_source_energy_mbtu","savings_abs_carbon_emissions_mt","savings_abs_energy_cost","savings_abs_peak_electricity_demand_kw","savings_pct_electricity_consumption_kwh","savings_pct_natural_gas_consumption_mbtu","savings_pct_site_energy_mbtu","savings_pct_source_energy_mbtu","savings_pct_carbon_emissions_mt","savings_pct_energy_cost","savings_pct_peak_electricity_demand_kw","total_ghx_length","cooling_capacity_ton","length_per_ton_of_capacity_ft_ton","max_lft_f","min_lft_f","city","climate_zone"
"Medium Office",1.348,223361,0.025,762.356093,2624.733253199,176.289540961927,18233.8904966667,204.251,192660.86,0,657.55151518,2263.94986676474,152.05772320293,15727.5482046667,168.082,30700.14,0.025,104.80457782,360.78338643426,24.2318177589963,2506.342292,36.169,,,,,,,,42000,1352.71,372.58540263619,85.3,68.8,"Houston","2A"
"School",1.348,1618300,690.6,6213.8579,19770.7121497,1324.48268064642,137646.430333333,1119.92,1329300,0,4536.9009,15620.5497987,1049.15098714734,108515.19,965.721,289000,690.6,1676.957,4150.162351,275.331693499078,29131.2403333333,154.199,,,,,,,,480000,713,673.211781206171,80.5,70.7,"Houston","2A"
"Small Hotel",1.348,278610,73.05,1023.94593,3353.70528699,224.889890490296,23324.4869,160.251,223470,66.48,829.18311,2698.58296773,180.921206217832,18772.9104,110.701,55140,6.56999999999999,194.76282,655.12231926,43.9686842724637,4551.5765,49.55,,,,,,,,40950,85,481.764705882353,80.9,70.2,"Houston","2A"
"Medium Office",1.013,223361,0.025,762.356093,2624.733253199,176.289540961927,18233.8904966667,204.251,190740,0,650.99562,2241.37791966,150.541683057612,15.570742,170.849,32621,0.025,111.360473,383.355333539,25.7478579043147,18218.3197546667,33.402,,,,,,,,42000,1352.71,372.58540263619,85.3,68.8,"Houston","2A"
"School",1.013,1618300,690.6,6213.8579,19770.7121497,1324.48268064642,137646.430333333,1119.92,1614200,0,5509.2646,18968.3980178,1274.00851835796,131772.526666667,1134.33,4100,690.6,704.5933,802.314131900002,50.4741622884576,5873.90366666665,-14.4099999999999,,,,,,,,160000,713,224.403927068724,110.8,68.1,"Houston","2A"
"Small Hotel",1.013,278610,73.05,1023.94593,3353.70528699,224.889890490296,23324.4869,160.251,222570,66.48,826.11141,2688.00710463,180.210880566412,18699.4404,110.026,56040,6.56999999999999,197.83452,665.698182359999,44.6790099238837,4625.0465,50.225,,,,,,,,61250,85,720.588235294118,79.8,70.6,"Houston","2A"
"Medium Office",1.783,223361,0.025,762.356093,2624.733253199,176.289540961927,18233.8904966667,204.251,187190,0,638.87947,2199.66201521,147.739842988122,15280.9436666667,169.512,36171,0.025,123.476623,425.071237989,28.5496979738047,2952.94683,34.739,,,,,,,,42000,1352.71,372.58540263619,85.3,68.8,"Houston","2A"
"School",1.783,1618300,690.6,6213.8579,19770.7121497,1324.48268064642,137646.430333333,1119.92,1490800,0,5088.1004,17518.3296772,1176.61497904104,121698.973333333,1073.25,127500,690.6,1125.7575,2252.3824725,147.867701605378,15947.457,46.6700000000001,,,,,,,,160000,713,224.403927068724,98.1,66.9,"Houston","2A"
"Small Hotel",1.783,278610,73.05,1023.94593,3353.70528699,224.889890490296,23324.4869,160.251,221480,66.48,822.39124,2675.19855932,179.35059727747,18610.4600666667,110.023,57130,6.56999999999999,201.55469,678.50672767,45.5392932128257,4714.02683333333,50.228,,,,,,,,31000,85,364.705882352941,79.9,69.3,"Houston","2A"
"Medium Office",0.917,225348,0.001,769.113724,2648.056200732,177.856140508612,22649.3519,215.824,232689.71,,794.16998023,2734.32724193189,183.650522038312,23387.2549359167,176.863,-7341.70999999999,0.001,-25.05625623,-86.2710411998901,-5.7943815297003,-737.903035916668,38.961,,,,,,,,62100,1496.87,497.838823678743,91,76.3,"Phoenix","2B"
"School",0.917,1681400,465.7,6204.3182,20266.6068626,1358.90085237704,173715.317666667,1205.693,1422000,0,4853.286,16709.863698,1122.3145292436,142922.85,939.634,259400,465.7,1351.0322,3556.7431646,236.586323133437,30792.4676666667,266.059,,,,,,,,8e+05,685,1167.88321167883,85.2,78.7,"Phoenix","2B"
"Small Hotel",0.917,295870,63.41,1073.21431,3545.99995933,237.852965311706,30377.0010833333,128.913,242520,62.18,889.90076,2917.74313668,195.662305069819,25002.4933,117.474,53350,1.23,183.31355,628.25682265,42.1906602418871,5374.50778333333,11.439,,,,,,,,76000,82,926.829268292683,85.5,77.6,"Phoenix","2B"
"Medium Office",0.576,225348000,1,769112.725,2648056.200732,177856.140508612,22649.3519,215.824,240170,0,819.70021,2822.22782303,189.554346335046,24139.0864166667,186.241,225107830,1,768293.02479,2645233.97290897,177666.586162277,-1489.73451666667,29.583,,,,,,,,105300,125,842.4,92.9,80,"Phoenix","2B"
"School",0.576,1681400,465.7,6204.3182,20266.6068626,1358.90085237704,173715.317666667,1205.693,1556800,0,5313.3584,18293.8929712,1228.70552681184,156471.373333333,1060.703,124600,465.7,890.9598,1972.7138914,130.195325565197,17243.9443333333,144.99,,,,,,,,160000,685,233.576642335766,119.2,80.3,"Phoenix","2B"
"Small Hotel",0.576,295870,63.41,1073.21431,3545.99995933,237.852965311706,30377.0010833333,128.913,248760,62.18,911.19788,2991.06912084,200.587229586331,25629.6653,119.495,47110,1.23,162.01643,554.93083849,37.265735725375,4747.33578333334,9.41800000000001,,,,,,,,1e+05,82,1219.51219512195,89.3,80.2,"Phoenix","2B"
"Medium Office",1.46,225348000,1,769112.725,2648056.200732,177856.140508612,22649.3519,215.824,222450,0,759.22185,2614.00082955,175.56882350931,22358.07875,174.824,225125550,1,768353.50315,2645442.19990245,177680.571685103,291.273149999997,41,,,,,,,,97200,125,777.6,83.3,35,"Phoenix","2B"
"School",1.46,1681400,465.7,6204.3182,20266.6068626,1358.90085237704,173715.317666667,1205.693,1577700,0,5384.6901,18539.4880143,1245.20086693926,158571.9975,1054.496,103700,465.7,819.6281,1727.1188483,113.699985437777,15143.3201666667,151.197,,,,,,,,160000,685,233.576642335766,104.3,76.1,"Phoenix","2B"
"Small Hotel",1.46,295870,63.41,1073.21431,3545.99995933,237.852965311706,30377.0010833333,128.913,236560,62.18,869.55928,2847.70742104,190.958370755971,24403.4636333333,115.331,59310,1.23,203.65503,698.29253829,46.894594555735,5973.53745,13.582,,,,,,,,1e+05,82,1219.51219512195,81.4,76,"Phoenix","2B"
"Medium Office",1.243,187641,0.219,640.637733,2205.200845719,148.110775043294,19418.139145,219.007,151279.36,,516.31645568,1777.67755690624,119.397344376001,15653.631776,160.221,36361.64,0.219,124.32127732,427.52328881276,28.7134306672928,3764.507369,58.786,,,,,,,,40800,1626.94,300.93303994001,63.3,54,"Atlanta","3A"
"School",1.243,1177600,1298.1,5317.2488,15255.4545184,1018.21393727583,134135.142,1069.992,1023000,0,3491.499,12021.231057,807.4034904474,105854.925,919.908,154600,1298.1,1825.7498,3234.2234614,210.810446828428,28280.217,150.084,,,,,,,,240000,698,343.839541547278,81.2,61.3,"Atlanta","3A"
"Small Hotel",1.243,243750,132.2,964.11875,3008.65865625,201.422572552401,26483.37525,120.764,184680,112.1,742.41284,2292.58030812,153.426657536676,20186.222,106.029,59070,20.1,221.70591,716.07834813,47.9959150157256,6297.15325,14.735,,,,,,,,21600,80,270,80,61.7,"Atlanta","3A"
"Medium Office",1.068,187641000,219,640418.952,2205200.845719,148110.775043294,19418.139145,219.007,157150,0,536.35295,1846.66320685,124.03075124517,16261.09625,167.079,187483850,219,639882.59905,2203354.18251215,147986.744292048,3157.042895,51.928,,,,,,,,48000,136,352.941176470588,79.9,61.6,"Atlanta","3A"
"School",1.068,1177600,1298.1,5317.2488,15255.4545184,1018.21393727583,134135.142,1069.992,1101900,0,3760.7847,12948.3817221,869.67537255522,114019.1025,998.494,75700.0000000005,1298.1,1556.4641,2307.0727963,148.538564720608,20116.0395,71.4979999999999,,,,,,,,160000,698,229.226361031519,94.5,59.1,"Atlanta","3A"
"Small Hotel",1.068,243750,132.2,964.11875,3008.65865625,201.422572552401,26483.37525,120.764,184760,112.1,742.68588,2293.52038484,153.48979759458,20194.5,105.804,58990,20.1,221.43287,715.13827141,47.9327749578216,6288.87525,14.96,,,,,,,,27000,80,337.5,80.1,62.9,"Atlanta","3A"
"Medium Office",1.448,187641000,219,640418.952,2205200.845719,148110.775043294,19418.139145,219.007,156430,0,533.89559,1838.20251637,123.462490724034,16186.59425,167.508,187484570,219,639885.05641,2203362.64320263,147987.312552569,3231.544895,51.499,,,,,,,,36250,136,266.544117647059,80.3,59,"Atlanta","3A"
"School",1.448,1177600,1298.1,5317.2488,15255.4545184,1018.21393727583,134135.142,1069.992,1064100,0,3631.7733,12504.1954719,839.84169519558,110107.7475,967.344,113500,1298.1,1685.4755,2751.2590465,178.372242080248,24027.3945,102.648,,,,,,,,160000,698,229.226361031519,88.6,58.6,"Atlanta","3A"
"Small Hotel",1.448,243750,132.2,964.11875,3008.65865625,201.422572552401,26483.37525,120.764,184620,112.1,742.20806,2291.87525058,153.379302493248,20180.0135,106.09,59130,20.1,221.91069,716.783405669999,48.0432700591536,6303.36175,14.674,,,,,,,,18600,80,232.5,80.8,61.4,"Atlanta","3A"
"Medium Office",1.117,136347,0,465.352311,1602.208006773,107.611968437959,21079.2462,166.034,153595.19,0,524.22038347,1804.89078028721,121.225114879699,23745.816374,159.733,-17248.19,0,-58.86807247,-202.68277351421,-13.6131464417399,-2666.570174,6.30099999999999,,,,,,,,36480,1345.21,27.1184424736658,98.1,66.5,"San Diego","3B (Coast)"
"School",1.117,943400,476.3,3696.1242,11605.9743206,777.158876544235,150175.619,784.573,850200,0,2901.7326,9990.6653418,671.02096537476,131440.92,724.026,93200.0000000001,476.3,794.3916,1615.3089788,106.137911169475,18734.699,60.547,,,,,,,,2e+05,488,409.83606557377,80.5,67,"San Diego","3B (Coast)"
"Small Hotel",1.117,203590,87.8,782.65267,2488.25534281,166.689226699411,32278.602,101.719,160930,88.5,637.75409,1987.72383187,133.06767203268,25687.765,97.279,42660,-0.700000000000003,144.89858,500.53151094,33.6215546667308,6590.837,4.44,,,,,,,,27000,65,415.384615384615,80.2,66.2,"San Diego","3B (Coast)"
"Medium Office",0.716,136347000,0,465352.311,1602208.006773,107611.968437959,21079.2462,166.034,141150,0,481.74495,1658.64786285,111.40273966437,21821.79,150.19,136205850,0,464870.56605,1600549.35891015,107500.565698294,-742.543799999999,15.844,,,,,,,,45600,112,407.142857142857,80.5,68,"San Diego","3B (Coast)"
"School",0.716,943400,476.3,3696.1242,11605.9743206,777.158876544235,150175.619,784.573,906200,0,3092.8606,10648.7190458,715.21900590756,140098.52,767.465,37200,476.3,603.2636,957.255274799998,61.9398706366748,10077.099,17.1079999999999,,,,,,,,160000,488,327.868852459016,93,68.8,"San Diego","3B (Coast)"
"Small Hotel",0.716,203590,87.8,782.65267,2488.25534281,166.689226699411,32278.602,101.719,162200,88.5,642.0886,2002.6475498,134.070020451906,25884.107,97.293,41390,-0.700000000000003,140.56407,485.60779301,32.6192062475048,6394.495,4.42599999999999,,,,,,,,43200,65,664.615384615385,80.1,67.7,"San Diego","3B (Coast)"
"Medium Office",1.743,136347000,0,465352.311,1602208.006773,107611.968437959,21079.2462,166.034,138420,0,472.42746,1626.56774478,109.248085188396,21399.732,149.233,136208580,0,464879.88354,1600581.43902822,107502.72035277,-320.485800000006,16.801,,,,,,,,27900,112,249.107142857143,80,64.9,"San Diego","3B (Coast)"
"School",1.743,943400,476.3,3696.1242,11605.9743206,777.158876544235,150175.619,784.573,844000,0,2880.572,9917.809396,666.1276108872,130482.4,722.676,99400,476.3,815.5522,1688.1649246,111.031265657035,19693.219,61.8969999999999,,,,,,,,160000,488,327.868852459016,80,65.7,"San Diego","3B (Coast)"
"Small Hotel",1.743,203590,87.8,782.65267,2488.25534281,166.689226699411,32278.602,101.719,159990,88.5,634.54587,1976.67793041,132.325776352308,25542.441,97.311,43600,-0.700000000000003,148.1068,511.5774124,34.3634503471028,6736.161,4.40799999999999,,,,,,,,19000,65,292.307692307692,80.3,65.2,"San Diego","3B (Coast)"
"Medium Office",1.364,208263,0.512,711.313619,2447.849078217,164.40674517621,16776.961115,246.39,158097.57,0,539.58700641,1857.79806306963,124.778621553521,12733.44178375,176.06,50165.43,0.512,171.72661259,590.05101514737,39.628123622689,4043.51933125,70.33,,,,,,,,30240,1503.36,241.379310344828,92.8,59.5,"OKC","3B"
"School",1.364,1129600,2149.6,6004.9248,15621.2464864,1038.57397511412,104071.539666667,1026.729,1006600,0,3435.5258,11828.5153294,794.45977857708,81073.2416666667,874.3,123000,2149.6,2569.399,3792.731157,244.114196537042,22998.298,152.429,,,,,,,,2e+05,601,332.778702163062,79.8,56.8,"OKC","3B"
"Small Hotel",1.364,259080,160.8,1045.04004,3220.03205772,215.478075608981,21846.616,119.32,191660,123.7,777.83558,2387.26920194,159.729087649793,16189.9488333333,111.219,67419.9999999999,37.1,267.20446,832.76285578,55.7489879591876,5656.66716666666,8.101,,,,,,,,19040,79,241.012658227848,80.6,61,"OKC","3B"
"Medium Office",1.058,208263000,512,710802.131,2447849.078217,164406.74517621,16776.961115,246.39,158600,0,541.3018,1863.7020974,125.17516479468,12773.9083333333,170.507,208104400,512,710260.8292,2445985.3761196,164281.570011415,4003.05278166667,75.883,,,,,,,,43200,125,345.6,80.8,57.8,"OKC","3B"
"School",1.058,1129600,2149.6,6004.9248,15621.2464864,1038.57397511412,104071.539666667,1026.729,1064600,0,3633.4798,12510.0709514,840.23632055748,85744.6583333333,926.16,65000,2149.6,2371.445,3111.175535,198.337654556642,18326.8813333333,100.569,,,,,,,,160000,601,266.222961730449,80.8,57.8,"OKC","3B"
"Small Hotel",1.058,259080,160.8,1045.04004,3220.03205772,215.478075608981,21846.616,119.32,191760,123.7,778.17688,2388.44429784,159.808012722173,16523.948,111.101,67319.9999999999,37.1,266.86316,831.58775988,55.6700628868076,5322.668,8.21899999999999,,,,,,,,25500,79,322.784810126582,80.8,57.8,"OKC","3B"
"Medium Office",1.759,208263000,512,710802.131,2447849.078217,164406.74517621,16776.961115,246.39,157000,0,535.841,1844.900563,123.9123636366,12645.0416666667,170.449,208106000,512,710266.29,2446004.177654,164282.832812574,4131.91944833333,75.941,,,,,,,,30240,125,241.92,80.6,54.2,"OKC","3B"
"School",1.759,1129600,2149.6,6004.9248,15621.2464864,1038.57397511412,104071.539666667,1026.729,1014000,0,3460.782,11915.472426,800.3002339332,81669.25,885.614,115600,2149.6,2544.1428,3705.7740604,238.273741180922,22402.2896666667,141.115,,,,,,,,160000,601,266.222961730449,81.5,55.3,"OKC","3B"
"Small Hotel",1.759,259080,160.8,1045.04004,3220.03205772,215.478075608981,21846.616,119.32,191460,123.7,777.15298,2384.91901014,159.571237505033,15420.5075,111.29,67620,37.1,267.88706,835.11304758,55.9068381039476,6426.1085,8.02999999999999,,,,,,,,17100,79,216.455696202532,80.6,54.2,"OKC","3B"
"Medium Office",1.117,119765,0.009,408.766945,1407.363432635,94.5252285514716,18515.75827,164.293,112643.53,0,384.45236789,1323.66950264527,88.903987583887,17414.689738,153.103,7121.47,0.009,24.3145771100001,83.6939299897301,5.62124096758454,1101.068532,11.19,,,,,,,,25080,1341.02,224.42618305469,91.2,61.3,"San Jose","3C"
"School",1.117,827200,1080.3,3903.5336,10900.0808848,726.762586993859,137654.724,905.174,731600,0,2496.9508,8597.0016044,577.41582953208,113105.36,791.81,95600,1080.3,1406.5828,2303.0792804,149.346757461779,24549.364,113.364,,,,,,,,160000,556,287.769784172662,79.9,59.5,"San Jose","3C"
"Small Hotel",1.117,182490,158,780.83837,2316.96850791,154.83783783083,29642.01,96.549,136630,154.7,621.01819,1774.46592817,118.417073930355,22502.667,94.37,45860,3.30000000000001,159.82018,542.50257974,36.4207639004748,7139.343,2.179,,,,,,,,16200,63,257.142857142857,80.4,60.1,"San Jose","3C"
"Medium Office",0.716,119765000,9,408757.954,1407363.432635,94525.2285514716,18515.75827,164.293,109760,0,374.61088,1289.78525984,86.628159444288,16968.896,174.956,119655240,9,408383.34312,1406073.64737516,94438.6003920273,1546.86227,-10.663,,,,,,,,33600,112,300,80.3,60.1,"San Jose","3C"
"School",0.716,827200,1080.3,3903.5336,10900.0808848,726.762586993859,137654.724,905.174,760000,0,2593.88,8930.72884,599.830550088,117496,833.093,67200,1080.3,1309.6536,1969.3520448,126.932036905859,20158.724,72.081,,,,,,,,160000,556,287.769784172662,80.1,61,"San Jose","3C"
"Small Hotel",0.716,182490,158,780.83837,2316.96850791,154.83783783083,29642.01,96.549,137320,154.7,623.37316,1782.57408988,118.961656929777,21229.672,94.314,45170,3.30000000000001,157.46521,534.39441803,35.8761809010528,8412.338,2.23500000000001,,,,,,,,23250,63,369.047619047619,80.1,61,"San Jose","3C"
"Medium Office",1.743,119765000,9,408757.954,1407363.432635,94525.2285514716,18515.75827,164.293,108880,0,371.60744,1279.44441592,85.933618807344,16832.848,151.966,119656120,9,408386.34656,1406083.98821908,94439.2949326642,1682.91027,12.327,,,,,,,,18600,112,166.071428571429,80.8,59.8,"San Jose","3C"
"School",1.743,827200,1080.3,3903.5336,10900.0808848,726.762586993859,137654.724,905.174,727500,0,2482.9575,8548.8226725,574.1799015645,112471.5,793.05,99700,1080.3,1420.5761,2351.2582123,152.582685429359,25183.224,112.124,,,,,,,,122500,556,220.323741007194,80.3,58.8,"San Jose","3C"
"Small Hotel",1.743,182490,158,780.83837,2316.96850791,154.83783783083,29642.01,96.549,135070,154.7,615.69391,1756.13443213,117.185842801227,22261.491,94.144,47420,3.30000000000001,165.14446,560.83407578,37.6519950296028,7380.519,2.405,,,,,,,,12000,63,190.47619047619,80.3,58.8,"San Jose","3C"
"Medium Office",1.023,198229,0.721,677.276577,2330.168183611,156.501699375045,22157.7444816667,248.014,134716,0,459.785708,1583.042192644,106.324700507441,15053.3903666667,162.414,63513,,217.490869,747.125990967,50.1769988676039,7104.354115,85.6,,,,,,,,33180,1507.51,264.117650960856,80.7,56.6,"Baltimore","4A"
"School",1.023,968100,2735.7,6039.8253,14363.4878079,951.200236819417,136273.2655,1016.454,904900,0,3088.4237,10633.4427991,714.19297996662,101115.034166667,858.565,63199.9999999998,2735.7,2951.4016,3730.0450088,237.007256852797,35158.2313333333,157.889,,,,,,,,180000,596,302.013422818792,80.6,51.8,"Baltimore","4A"
"Small Hotel",1.023,242390,202.3,1029.57707,3069.22655201,205.144152798693,29192.9615833333,139.858,174410,149.9,745.16133,2213.17555919,147.906637974418,21033.0660833333,106.942,67980,52.4,284.41574,856.05099282,57.2375148242744,8159.8955,32.916,,,,,,,,18000,73,246.575342465753,80.4,53.3,"Baltimore","4A"
"Medium Office",0.838,198229000,721,676556.298,2330168.183611,156501.699375045,22157.7444816667,248.014,134370,0,458.60481,1578.97636083,106.051619757006,15014.72775,169.014,198094630,721,676097.69319,2328589.20725017,156395.647755288,7143.01673166666,79,,,,,,,,38400,126,304.761904761905,79.9,52,"Baltimore","4A"
"School",0.838,968100,2735.7,6039.8253,14363.4878079,951.200236819417,136273.2655,1016.454,940600,0,3210.2678,11052.9520354,742.36923080628,105104.211666667,893.091,27500,2735.7,2829.5575,3310.5357725,208.831006013137,31169.0538333333,123.363,,,,,,,,160000,596,268.456375838926,88.4,51,"Baltimore","4A"
"Small Hotel",0.838,242390,202.3,1029.57707,3069.22655201,205.144152798693,29192.9615833333,139.858,174570,149.9,745.70741,2215.05571263,148.032918090226,21050.94475,106.84,67820,52.4,283.86966,854.17083938,57.1112347084664,8142.01683333333,33.018,,,,,,,,21600,73,295.890410958904,80,54.9,"Baltimore","4A"
"Medium Office",1.249,198229000,721,676556.298,2330168.183611,156501.699375045,22157.7444816667,248.014,133840,0,456.79592,1572.74835256,105.633316873392,14955.5046666667,169.637,198095160,721,676099.50208,2328595.43525844,156396.066058171,7202.239815,78.377,,,,,,,,28800,126,228.571428571429,80.6,49.5,"Baltimore","4A"
"School",1.249,968100,2735.7,6039.8253,14363.4878079,951.200236819417,136273.2655,1016.454,903500,0,3083.6455,10616.9914565,713.0880289533,100958.595833333,861.298,64600,2735.7,2956.1798,3746.4963514,238.112207866117,35314.6696666667,155.156,,,,,,,,160000,596,268.456375838926,79.9,51.2,"Baltimore","4A"
"Small Hotel",1.249,242390,202.3,1029.57707,3069.22655201,205.144152798693,29192.9615833333,139.858,174070,149.9,744.00091,2209.18023313,147.638292728326,20995.0739166667,107.791,68320,52.4,285.57616,860.046318879999,57.5058600703664,8197.88766666667,32.067,,,,,,,,15600,73,213.698630136986,80.5,52.7,"Baltimore","4A"
"Medium Office",0.972,144764,0.265,494.344532,1701.405208676,114.273218238473,14787.1509666667,198.061,129602,0,442.331626,1522.947788318,102.288472305928,13236.6842666667,150.866,15162,0.265,52.012906,178.457420358,11.9847459325455,1550.4667,47.195,,,,,,,,29250,1406.77,249.507737583258,80.6,54.6,"Albuquerque","4B"
"School",0.972,895900,1239.6,4297.3067,11881.3273681,791.880507211701,100813.559333333,937.77,854700,0,2917.0911,10043.5446573,674.57259363186,87293.36,818.165,41199.9999999999,1239.6,1380.2156,1837.7827108,117.307913579842,13520.1993333333,119.605,,,,,,,,160000,589,271.646859083192,80.3,55.2,"Albuquerque","4B"
"Small Hotel",0.972,214350,154.6,886.17655,2687.64126165,179.750800011152,23088.327,104.044,160670,135.5,683.86671,2035.99258253,136.077348126104,17440.2626666667,100.117,53680,19.1,202.30984,651.64867912,43.6734518850476,5648.06433333333,3.92699999999999,,,,,,,,18000,77,233.766233766234,80.3,57.5,"Albuquerque","4B"
"Medium Office",0.628,144764000,265,494079.797,1701405.208676,114273.218238473,14787.1509666667,198.061,130420,0,445.12346,1532.56007278,102.934079397996,13320.2293333333,157.59,144633580,265,493634.67354,1699872.64860322,114170.284159075,1466.92163333333,40.471,,,,,,,,42000,116,362.068965517241,80.5,57.3,"Albuquerque","4B"
"School",0.628,895900,1239.6,4297.3067,11881.3273681,791.880507211701,100813.559333333,937.77,897200,0,3062.1436,10542.9604148,708.11574939336,91634.0266666667,861.869,-1300.00000000012,1239.6,1235.1631,1338.3669533,83.7647578183414,9179.53266666667,75.901,,,,,,,,160000,589,271.646859083192,90.2,56.6,"Albuquerque","4B"
"Small Hotel",0.628,214350,154.6,886.17655,2687.64126165,179.750800011152,23088.327,104.044,161600,135.5,687.0408,2046.9209744,136.811351299238,17535.2466666667,100.184,52750,19.1,199.13575,640.72028725,42.9394487119136,5553.08033333333,3.86,,,,,,,,22200,77,288.311688311688,80.4,59.7,"Albuquerque","4B"
"Medium Office",1.505,144764000,265,494079.797,1701405.208676,114273.218238473,14787.1509666667,198.061,128560,0,438.77528,1510.70328904,101.466073051728,13130.2613333333,157.62,144635440,265,493641.02172,1699894.50538696,114171.752165421,1656.88963333333,40.441,,,,,,,,22200,116,191.379310344828,80.2,52.2,"Albuquerque","4B"
"School",1.505,895900,1239.6,4297.3067,11881.3273681,791.880507211701,100813.559333333,937.77,845800,0,2886.7154,9938.9611222,667.54826219004,86384.3733333333,814.797,50099.9999999999,1239.6,1410.5913,1942.3662459,124.332245021661,14429.186,122.973,,,,,,,,126000,589,213.921901528014,80.9,53,"Albuquerque","4B"
"Small Hotel",1.505,214350,154.6,886.17655,2687.64126165,179.750800011152,23088.327,104.044,159840,135.5,681.03392,2026.23928656,135.42227002535,17355.492,100.078,54510,19.1,205.14263,661.40197509,44.3285299858016,5732.835,3.96599999999999,,,,,,,,12800,77,166.233766233766,80.8,55.5,"Albuquerque","4B"
"Medium Office",1.418,180455,2.105,617.997915,2122.817966345,142.568225003708,14398.2303466667,113.196,116839.45,1.857,400.63004285,1375.00343053255,92.3426424923823,9326.74736083333,97.279,63615.55,0.248,217.36787215,747.81453581245,50.2255825113253,5071.48298583333,15.917,,,,,,,,9120,814.661,134.338086639719,88.7,54,"Seattle","4C"
"School",1.418,604400,2109.4,4172.2172,9405.7444196,621.309745452642,67319.0506666667,711.146,588800,0,2009.5744,6918.9646592,464.71082617344,46917.5466666667,676.477,15600,2109.4,2162.6428,2486.7797604,156.598919279202,20401.504,34.669,,,,,,,,80000,448,178.571428571429,80.7,44.9,"Seattle","4C"
"Small Hotel",1.418,180460,210.5,826.40998,2350.44406114,156.826749654806,16277.0973333333,119.259,127000,185.7,619.151,1695.156193,112.937043071437,11778.8353333333,98.019,53460,24.8,207.25898,655.28786814,43.8897065833688,4498.262,21.24,,,,,,,,10800,68,158.823529411765,80,50,"Seattle","4C"
"Medium Office",1.0474,180455000,2105,615895.02,2122817.966345,142568.225003708,14398.2303466667,113.196,86410,0,294.91733,1015.40036719,68.199155043558,6885.43683333333,152.16,180368590,2105,615600.10267,2121802.56597781,142500.025848664,7512.79351333333,-38.964,,,,,,,,17400,110,158.181818181818,80.6,42.5,"Seattle","4C"
"School",1.0474,604400,2109.4,4172.2172,9405.7444196,621.309745452642,67319.0506666667,711.146,586300,0,2001.0419,6889.5872617,462.73769936394,46718.3383333333,667.051,18099.9999999999,2109.4,2171.1753,2516.1571579,158.572046088702,20600.7123333333,44.0949999999999,,,,,,,,102000,448,227.678571428571,80.4,50.6,"Seattle","4C"
"Small Hotel",1.0474,180460,210.5,826.40998,2350.44406114,156.826749654806,16277.0973333333,119.259,127570,185.7,621.09641,1701.85423963,113.386915984003,11824.2548333333,97.975,52890,24.8,205.31357,648.58982151,43.4398336708028,4452.8425,21.284,,,,,,,,16000,68,235.294117647059,80.4,50.6,"Seattle","4C"
"Medium Office",1.91881856898064,180455000,2105,615895.02,2122817.966345,142568.225003708,14398.2303466667,113.196,85800,0,292.8354,1008.2322822,67.71771210204,6836.83,151.966,180369200,2105,615602.1846,2121809.7340628,142500.507291606,7561.40034666667,-38.77,,,,,,,,12900,110,117.272727272727,80.4,38.9,"Seattle","4C"
"School",1.91881856898064,604400,2109.4,4172.2172,9405.7444196,621.309745452642,67319.0506666667,711.146,584700,0,1995.5811,6870.7857273,461.47489820586,46590.845,671.866,19700,2109.4,2176.6361,2534.9586923,159.834847246782,20728.2056666667,39.28,,,,,,,,74000,448,165.178571428571,80.8,44.2,"Seattle","4C"
"Small Hotel",1.91881856898064,180460,210.5,826.40998,2350.44406114,156.826749654806,16277.0973333333,119.259,126440,185.7,617.23972,1688.57565596,112.495062666109,11734.2126666667,98.111,54020,24.8,209.17026,661.86840518,44.3316869886968,4542.88466666666,21.148,,,,,,,,9000,68,132.352941176471,80.3,48.7,"Seattle","4C"
"Medium Office",1.726,198229,0.721,677.276577,2330.168183611,156.501699375045,18364.6152666667,248.014,118948.96,0,405.97280048,1397.76435205264,93.8805527752572,11016.6561786667,162.414,79280.04,0.721,271.30377652,932.40383155836,62.6211465997875,7347.959088,85.6,,,,,,,,33180,1507.51,264.117650960856,80.7,56.6,"Chicago","5A"
"School",1.726,924600,4220,7375.6598,15473.1766914,1018.3965172766,120393.87,1073.17,930600,0,3176.1378,10935.4424454,734.47672356828,86189.07,922.1,-6000.00000000012,4220,4199.522,4537.734246,283.91979370832,34204.8,151.07,,,,,,,,126000,710,177.464788732394,80.6,39.5,"Chicago","5A"
"Small Hotel",1.726,268170,261.9,1177.16421,3437.24947503,229.567779530258,27133.3325,187.869,181830,169.7,790.28579,2321.98927497,155.117232587055,18404.1405,127.496,86340,92.2,386.87842,1115.26020006,74.4505469432032,8729.19200000001,60.373,,,,,,,,11100,82,135.365853658537,80.3,40.9,"Chicago","5A"
"Medium Office",1.439,198229000,721,676556.298,2330168.183611,156501.699375045,18364.6152666667,248.014,135200,0,461.4376,1588.7296568,106.70669785776,12521.7733333333,174.956,198093800,721,676094.8604,2328579.4539542,156394.992677187,5842.84193333333,73.058,,,,,,,,22200,151,147.019867549669,80.7,37.1,"Chicago","5A"
"School",1.439,924600,4220,7375.6598,15473.1766914,1018.3965172766,120393.87,1073.17,932500,0,3182.6225,10957.7692675,735.9762999435,86365.0416666667,922.4,-7900.00000000012,4220,4193.0373,4515.4074239,282.4202173331,34028.8283333333,150.77,,,,,,,,136000,710,191.549295774648,80.6,39.8,"Chicago","5A"
"Small Hotel",1.439,268170,261.9,1177.16421,3437.24947503,229.567779530258,27133.3325,187.869,181770,169.7,790.08101,2321.28421743,155.069877543627,18398.5835,127.45,86400,92.2,387.0832,1115.9652576,74.4979019866312,8734.74900000001,60.419,,,,,,,,12400,82,151.219512195122,79.8,41.2,"Chicago","5A"
"Medium Office",2.072,198229000,721,676556.298,2330168.183611,156501.699375045,18364.6152666667,248.014,134800,0,460.0724,1584.0292732,106.39099756824,12484.7266666667,174.824,198094200,721,676096.2256,2328584.1543378,156395.308377476,5879.8886,73.19,,,,,,,,18600,151,123.17880794702,80.8,35,"Chicago","5A"
"School",2.072,924600,4220,7375.6598,15473.1766914,1018.3965172766,120393.87,1073.17,923800,0,3152.9294,10855.5359242,729.10981864644,85559.2766666667,912.54,799.999999999884,4220,4222.7304,4617.6407672,289.28669863016,34834.5933333333,160.63,,,,,,,,122500,710,172.535211267606,80.6,39.6,"Chicago","5A"
"Small Hotel",2.072,268170,261.9,1177.16421,3437.24947503,229.567779530258,27133.3325,187.869,181740,169.7,789.97862,2320.93168866,155.046200021913,16832.153,127.644,86430,92.2,387.18559,1116.31778637,74.5215795083452,10301.1795,60.225,,,,,,,,9900,82,120.731707317073,80.8,39.9,"Chicago","5A"
"Medium Office",1.177,159803,0.712,546.119639,1878.616005077,126.173335446741,12739.1318166667,239.578,107647.96,0,367.40248748,1264.96676439364,84.9612303455934,8577.74827933333,159.455,52155.04,0.712,178.71715152,613.64924068336,41.2121051011479,4161.38353733333,80.123,,,,,,,,19500,1395.89,167.634985564765,91.5,50.7,"Denver","5B"
"School",1.177,822100,2381,5186.8273,12260.5153939,811.707537727856,84341.3213333333,976.05,812300,0,2772.3799,9545.3039957,641.10836294274,64726.7716666667,824.6,9800,2381,2414.4474,2715.2113982,170.599174785116,19614.5496666667,151.45,,,,,,,,114000,613,185.970636215334,81.2,44.2,"Denver","5B"
"Small Hotel",1.177,222260,210.3,968.87338,2841.41574734,189.803749563767,19399.7606666667,124.01,158360,163.3,703.78268,2039.20546724,136.155747031335,13927.0126666667,100.664,63900,47,265.0907,802.2102801,53.648002532432,5472.748,23.346,,,,,,,,11700,77,151.948051948052,80,46.7,"Denver","5B"
"Medium Office",0.884,159803000,712,545408.351,1878616.005077,126173.335446741,12739.1318166667,239.578,118780,0,405.39614,1395.77891002,93.747200972964,9464.78633333333,157.496,159684220,712,545002.95486,1877220.22616698,126079.588245768,3274.34548333333,82.082,,,,,,,,24000,116,206.896551724138,80.7,46.2,"Denver","5B"
"School",0.884,822100,2381,5186.8273,12260.5153939,811.707537727856,84341.3213333333,976.05,813900,0,2777.8407,9564.1055301,642.37116410082,64854.265,822.24,8200,2381,2408.9866,2696.4098638,169.336373627036,19487.0563333333,153.81,,,,,,,,136000,613,221.859706362153,79.5,47.1,"Denver","5B"
"Small Hotel",0.884,222260,210.3,968.87338,2841.41574734,189.803749563767,19399.7606666667,124.01,158290,163.3,703.54377,2038.38290011,136.100499480669,13921.4348333333,95.628,63970,47,265.32961,803.03284723,53.703250083098,5478.32583333333,28.382,,,,,,,,14625,77,189.935064935065,80.1,47.6,"Denver","5B"
"Medium Office",1.568,159803000,712,545408.351,1878616.005077,126173.335446741,12739.1318166667,239.578,117870,0,402.29031,1385.08553733,93.028982814306,9392.2745,157.953,159685130,712,545006.06069,1877230.91953967,126080.306463927,3346.85731666666,81.625,,,,,,,,16500,116,142.241379310345,80.9,41.7,"Denver","5B"
"School",1.568,822100,2381,5186.8273,12260.5153939,811.707537727856,84341.3213333333,976.05,807200,0,2754.9736,9485.3741048,637.08318425136,64320.3866666667,822.27,14900,2381,2431.8537,2775.1412891,174.624353476496,20020.9346666667,153.78,,,,,,,,99000,613,161.500815660685,80.8,43,"Denver","5B"
"Small Hotel",1.568,222260,210.3,968.87338,2841.41574734,189.803749563767,19399.7606666667,124.01,157430,163.3,700.60859,2028.27707537,135.421743858201,13852.9071666667,98.421,64830,47,268.26479,813.13867197,54.382005705566,5546.8535,25.589,,,,,,,,9900,77,128.571428571429,80.3,45.3,"Denver","5B"
"Medium Office",0.997,255000,2.607,872.922,2999.341389,201.437257877535,25122.2809,278.324,98881.98,0,337.48419774,1161.95809281882,78.0426742857771,9733.282898,166.315,156118.02,2.607,535.43780226,1837.38329618118,123.394583591758,15388.998002,112.009,,,,,,,,23400,1870.53,150.117881028372,80.7,39.8,"Minneapolis","6A"
"School",0.997,835300,6170,9020.8789,16553.2160527,1081.29979996346,134338.463333333,996.748,952800,0,3251.9064,11196.3137352,751.99808963664,93787.28,835.32,-117500,6170,5768.9725,5356.9023175,329.30171032682,40551.1833333333,161.428,,,,,,,,120000,633,189.57345971564,80.7,31.2,"Minneapolis","6A"
"Small Hotel",0.997,301600,347.6,1376.9608,3923.6684344,261.81445943613,32664.5153333333,202.885,185530,115.9,749.11389,2306.71822327,154.35744722361,19222.0633333333,106.106,116070,231.7,627.84691,1616.95021113,107.457012212519,13442.452,96.779,,,,,,,,27750,80,346.875,80.8,63.1,"Minneapolis","6A"
"Medium Office",0.766,2.55e+08,2607,870317.607,2999341.389,201437.257877535,25122.2809,278.324,141160,0,481.77908,1658.76537244,111.410632171608,13894.8493333333,175.087,254858840,2607,869835.82792,2997682.62362756,201325.847245364,11227.4315666667,103.237,,,,,,,,27750,116,239.224137931034,80.9,30.1,"Minneapolis","6A"
"School",0.766,835300,6170,9020.8789,16553.2160527,1081.29979996346,134338.463333333,996.748,954300,0,3257.0259,11213.9401737,753.18196572234,93934.93,833.64,-119000,6170,5763.853,5339.275879,328.11783424112,40403.5333333334,163.108,,,,,,,,140000,633,221.169036334913,81,33.9,"Minneapolis","6A"
"Small Hotel",0.766,301600,347.6,1376.9608,3923.6684344,261.81445943613,32664.5153333333,202.885,185740,115.9,749.83062,2309.18592466,154.523189875608,19242.7343333333,105.874,115860,231.7,627.13018,1614.48250974,107.291269560521,13421.781,97.011,,,,,,,,37000,80,462.5,80.3,64.4,"Minneapolis","6A"
"Medium Office",1.298,2.55e+08,2607,870317.607,2999341.389,201437.257877535,25122.2809,278.324,140690,0,480.17497,1653.24242171,111.039684331422,13848.5856666667,175.702,254859310,2607,869837.43203,2997688.14657829,201326.218193204,11273.6952333333,102.622,,,,,,,,20000,116,172.413793103448,80.9,28.4,"Minneapolis","6A"
"School",1.298,835300,6170,9020.8789,16553.2160527,1081.29979996346,134338.463333333,996.748,949800,0,3241.6674,11161.0608582,749.63033746524,93491.98,831.19,-114500,6170,5779.2115,5392.1551945,331.66946249822,40846.4833333334,165.558,,,,,,,,105000,633,165.876777251185,79.9,30.3,"Minneapolis","6A"
"Small Hotel",1.298,301600,347.6,1376.9608,3923.6684344,261.81445943613,32664.5153333333,202.885,184950,115.9,747.13435,2299.90266705,153.899681803806,19164.972,174.824,116650,231.7,629.82645,1623.76576735,107.914777632323,13499.5433333333,28.061,,,,,,,,22200,80,277.5,80.8,62,"Minneapolis","6A"
"Medium Office",0.981,184483,1.664,631.304479,2169.669257197,145.71716175651,17806.98616,252.782,81604.02,0,278.51452026,958.92549325518,64.4060318499897,7870.707729,149.577,102878.98,1.664,352.78995874,1210.74376394182,81.3111299065206,9936.278431,103.205,,,,,,,,24000,1515.44,190.043815657499,86.7,38.5,"Helena","6B"
"School",0.981,643200,4270,6465.2416,12221.0568288,799.72145006908,97696.64,802.65,750000,0,2559.75,8813.21925,591.93804285,72337.5,729.3,-106800,4270,3905.4916,3407.8375788,207.78340721908,25359.14,73.35,,,,,,,,87500,480,182.291666666667,78.9,31.3,"Helena","6B"
"Small Hotel",0.981,244630,306.7,1141.62219,3209.55350017,214.053214968947,26289.5705,161.648,157880,204.1,742.94444,2078.11860692,138.567697243268,17068.316,114.96,86750,102.6,398.67775,1131.43489325,75.4855177256796,9221.2545,46.688,,,,,,,,14400,70,205.714285714286,66.8,38.6,"Helena","6B"
"Medium Office",0.612,184483000,1664,629642.143,2169669.257197,145717.16175651,17806.98616,252.782,111520,0,380.61776,1310.46694768,88.017240718176,10756.104,152.528,184371480,1664,629261.52524,2168358.79024932,145629.144515792,7050.88216,100.254,,,,,,,,21000,126,166.666666666667,80.8,30.4,"Helena","6B"
"School",0.612,643200,4270,6465.2416,12221.0568288,799.72145006908,97696.64,802.65,755100,0,2577.1563,8873.1491409,595.96322154138,72829.395,729.5,-111900,4270,3888.0853,3347.9076879,203.7582285277,24867.245,73.15,,,,,,,,114000,480,237.5,81.3,33.1,"Helena","6B"
"Small Hotel",0.612,244630,306.7,1141.62219,3209.55350017,214.053214968947,26289.5705,161.648,161870,204.1,756.56231,2125.00493333,141.71680763123,15612.3615,115.073,82760,102.6,385.05988,1084.54856684,72.3364073377176,10677.209,46.575,,,,,,,,14560,70,208,77,37.2,"Helena","6B"
"Medium Office",1.571,184483000,1664,629642.143,2169669.257197,145717.16175651,17806.98616,252.782,110540,0,377.27302,1298.95100786,87.243775008852,10661.583,152.435,184372460,1664,629264.86998,2168370.30618914,145629.917981501,7145.40316,100.347,,,,,,,,11600,126,92.0634920634921,80.5,22.9,"Helena","6B"
"School",1.571,643200,4270,6465.2416,12221.0568288,799.72145006908,97696.64,802.65,751900,0,2566.2347,8835.5460721,593.43761922522,72520.755,729.4,-108700,4270,3899.0069,3385.5107567,206.28383084386,25175.885,73.25,,,,,,,,66000,480,137.5,80.5,29.1,"Helena","6B"
"Small Hotel",1.571,244630,306.7,1141.62219,3209.55350017,214.053214968947,26289.5705,161.648,157550,204.1,741.81815,2074.24079045,138.307244504414,15195.6975,115.135,87080,102.6,399.80404,1135.31270972,75.7459704645336,11093.873,46.513,,,,,,,,10800,70,154.285714285714,66.3,36.9,"Helena","6B"
